# Карта Modbus, механизмы ОВЕН и критерии свежести

**Статус: историческая конфигурация подтверждена статическим чтением `.owle` и журналом; V2 CONFIG — НЕ СОЗДАНА.** Все адреса ниже — **DEC** и относятся к конкретному устройству, а не к глобальному адресному пространству.

## 1. Что подтверждено ОВЕН (2025, `protokol_modbus_v_owen_pr.pdf`)

- ПР205 и ПР103 — второе поколение, поддерживают Modbus TCP, Master/Slave, функции 0x03/0x04/0x06/0x10 и др. Список поддерживаемых функций различается для Master и Slave — см. PDF стр. 1–2.
- **Master:** аппаратная последовательность обмена по устройствам и запросам, один активный клиентский сеанс за раз; период задаётся на уровне запросов; запись по изменению либо инициируемая фронтом; диагностика — **статус устройства**, не гарантированно отдельного запроса. Число запросов и группировка зависят от прошивки.
- **Slave:** 1020 регистров / 2040 байт, поддержка чтения несколькими регистрами и FC06/FC16. Retain для каждой сетевой переменной настраивается начиная с Owen Logic 2.9; не предполагать, что Retain сохраняется при любой потере питания.
- Для группового опроса ОВЕН указывает минимальные прошивки **ПР205 1.9.0**, **ПР103 1.11.0**, Owen Logic 2.10; актуальные прошивки реальных устройств неизвестны. Проверить перед стендом. Группа до 16 регистров на Master-запрос.
- Для многорегистровых данных: порядок байтов старшим вперёд, регистров младшим вперёд (для Slave второго поколения). Пределы 16-битного слова и signed/unsigned обязательно учитывать.
- **ПР103 РЭ §4.7.5, стр. 42–43**: системные DEC **2008** — битовый статус обмена с Slave, DEC **2010** — разрешение опроса; настройки `Таймаут ответа`, `Кол-во попыток` меняют устройство-статус. DEC 2008 НЕ является отдельным журналом свежести STOP.

## 2. Фактически существовавшая карта ПР205 Slave (V1/T35; SIM)

| DEC | ПР205 Slave | Использование ПР103 | Проверенное состояние |
|---:|---|---|---|
| 16384 | `MB_STOP_WORD` | FC03 -> `KPP_STOP_WORD_RX` | Старая команда, **не свежесть** |
| 16385 | `HB_KPP_COUNTER` | FC03 -> `KPP_HB_COUNTER_RX` | Счётчик; группировка 16384/16385 = 2 |
| 16386 | `RX_STATUS_SEQ` | FC06 <- `KPP_STATUS_SEQ_TX` | Обратный статус, незавершён |
| 16387 | `RX_STATE_CODE` | Обратная передача не реализована | Исторический резерв |
| 16388 | `DBG_ACTIVITY_WORD` | Локальная диагностика | Историческая переменная |
| 16389 | `SB1_FRAME_TX` | FC03 -> `KPP_SB1_FRAME_RX` | Диагностическое `2×HB+STOP`; FBD PASS-SIM; реальный обмен OPEN |
| 16390 | `KPP_CHALLENGE_RX` | **Нет** FC06 ПР103 | Создан на ПР205, ручной SIM ввод, P01–P04 |
| 16391 | `SB1_ACK_FRAME_TX` | **Нет** FC03 ПР103 | Создан на ПР205, `SEL/DIV/GT`, P03/P04 |

ПР103 также содержит **свой отдельный Slave**, где DEC 16384/16385 — историческая диагностика, DEC 16386 `DBG_SB1_SEQ_WORD`, DEC 16387 `DBG_SB1_STOP_WORD`. **Это другие регистры другого устройства**, и адреса не конфликтуют.

**Статическая конфигурация ПР103 V1/T35:** `PR205_KPP` Master; тайм-аут **100 мс**, попыток **3**, период **500 мс**, групповой размер **2** для 16384/16385. Конфигурация записана в проекте и не доказана физическими пакетами. Подтверждение `KPP_SB1_FRESH_CONFIRMED` — переменная есть, но логика его получения отсутствует.

## 3. Почему старого обмена недостаточно для разрешения RELEASE

- `KPP_MODBUS_OK=1`: Master поддерживает обмен, **но значение STOP могло быть получено до нарушения**.
- `HB` изменился: свидетельство изменения диагностического счётчика, **но 16-битный номер повторяется или сбрасывается при рестарте**; не связанный атомарно с восстановленным STOP.
- `SB1_FRAME_TX = 2×HB+STOP`: один регистр исключает смешивание двух слов внутри этого диагностического кадра, но **не** исключает replay, restart или истечение номера; не даёт связанного ответа на запрос.
- `ACK=2×CHALLENGE+STOP`: P03 и P04-01 подтвердили локальную задержку/удержание; **P04-02** доказал повторное принятие старого N=4 после restart ПР205 (ACK=9).
- `Retain`: CR2032 поддерживает часы/Retain при отсутствии питания, но утеря питания на разряженной батарее ведёт к сбросу. Это не безусловный источник неповторяемых эпох. РЭ ПР103 §7.5 и РЭ ПР205 §7.6.

## 4. Политика V2: две разные гарантии

**Диагностическая непрерывность:** изменение кадра за ограниченный период + статус Master + контроль формы слова. Полезно для обнаружения распространённых ошибок связи в SIM, но не является строгой криптографической/сеансовой свежестью.

**Защитная свежесть:** недвусмысленная связь ответа с новой транзакцией и невозможность повторного использования после перезапуска, ошибок и переполнения. Если нет доказательства этой гарантии, `KPP_SB1_FRESH_CONFIRMED=FALSE`; автоматически снимать защиту недопустимо. Выбор механизма OPEN и связан с условиями контролируемого возврата. Нельзя одновременно утверждать отказ от P05-протокола и обещать автоматическое подтверждение свежести после любого рестарта.

## 5. Правила разработки и ограничений SIM

- Не добавлять Slave-регистры 16392/16393 или новые FC03/FC06 до утверждения V2-схемы. Предыдущий замысел `P05_EPOCH_PROBE` **не выполнялся**, результатов SIM нет.
- При проверке Owen Logic 3.3 некоторые стандартные переменные в «Окне просмотра» серые и/или 0, хотя FBD показывает другие значения. Причина не доказана. Контролировать вычисляемую ветвь на FBD/сетевом диагностическом выходе; не связывать её ради активации с физическими Q/STOP/K1.
- Никогда не делать вывод о реальном FC03/FC06 из локального ввода стандартных/Slave переменных в симуляторе.
- Все сетевые и вещественные тайм-ауты для V2 — сначала `OPEN`; после решения архитектуры измерить на изолированном стенде и сравнить с циклом FBD 100 мс.

## 6. Источники

`references/owen/modbus/protokol_modbus_v_owen_pr.pdf` стр. 1–2; `references/owen/manuals/re_pr103.pdf` §§4.7.4–4.7.8 (стр. 42–47), §7.5 (стр. 86–87); `references/owen/manuals/re_pr205.pdf` §§4.5.2, 4.7.4–4.7.8 (стр. 32–47), §7.6 (стр. 88); `PROJECT_STATUS.md` §§19.6,20.2–20.7.

## 7. МЭ210-701: собственный Modbus TCP Slave (дополнение 12.11.2026, НЕ РЕАЛИЗОВАНО)

**Подтверждено ОВЕН:** РЭ МЭ210-701 v1.41, §6.5.1, таблица 6.5, стр. 28–31; диагностика §6.6.10, стр. 45. **Эти DEC относятся к МЭ210, не к ПР205.**

| DEC | Параметр МЭ210 | Тип | Операция |
|---:|---|---|---|
| 5240 | Фаза A, Vrms | FLOAT32 / 2 слова | FC03, только чтение |
| 5242 | Фаза B, Vrms | FLOAT32 / 2 слова | FC03, только чтение |
| 5244 | Фаза C, Vrms | FLOAT32 / 2 слова | FC03, только чтение |
| 5340 | Диагностика измерений | UINT32 / 2 слова | FC03, только чтение |

Предлагаемые, **не проверенные в Owen Logic** группы: `5240..5245` (6 слов, A+B+C); `5340..5341` (2 слова, маска). Modbus TCP порт 502; порядок байтов старшим вперёд, регистров младшим вперёд. ПР103 должен различать ошибки и возраст данных **каждого** запросa: один успешный обмен не подтверждает всю пару «измерения + маска». Настоящие значения тайм-аутов и период опроса не заданы.

Содержательная **достоверность измерений** (`ME210_DATA_VALID`) не равна (`ME210_COMM_OK`) и не равна свежести SB1. При потере связи, отсутствии нового чтения, диагностической неисправности, `NaN`, неверном порядке слов — `UNKNOWN`, не 0 В и не `THREE_PHASES_LOW=TRUE`. Биты 1–3 «нет напряжения» в маске 5340 подтверждены, но порог срабатывания **не указан РЭ**. Пороговые/временные условия трехфазного контроля и семантика HL2 требуют согласования.

Отдельное подробное описание: `docs/reference/ME210_701_OWEN_SOURCE_AUDIT.md`. Никаких FC03/FC06 в V2 и ни одного PASS-SIM по МЭ210 пока нет.

## Owen Logic 3.3 — уточнение Modbus и D-02 (12.11.2026)

**Источник ОВЕН:** «Owen Logic (версия 3.3). Руководство пользователя», версия 2.12, 09.2026; `references/owen/manuals/rp_owen_logic.pdf`; §4.5 стр. 59–62 (SIM), §5.3.2 стр. 111–113 и §5.3.2.1 стр. 121–123 (Modbus Master), §7.2.1 стр. 163–165 (RS/SR/RTRIG/FTRIG), §7.2.2.2 стр. 167–168 (TON). Детали: `docs/reference/OWEN_LOGIC_SOURCE_AUDIT.md`.

**Документировано ОВЕН:** Master второго поколения ПР103 поддерживает периодическое и командное чтение, статус устройства, включение опроса, таймаут/попытки. **Статус устройства не подтверждает свежесть конкретного STOP=0**; запросы выполняются последовательно, группировка не делает два запроса атомарным снимком.

`DEVICE_COMM_OK` ≠ `SB1_DATA_VALID` ≠ `SB1_FRESH_FOR_RELEASE` ≠ `RELEASE_AUTHORIZED`. **D-02 согласовано (поведение):** после ремонта оптики ПР103 **остаётся в разрешённом LOCAL**, пока персонал не совершит **новое сознательное действие**, а перед выходом не будет проверено актуальное состояние SB1. Modbus OK, новый HB и старый STOP=0 не выводят из LOCAL и не очищают LOCK. Повторное нажатие SB3 — пока инженерное предложение (D-03 OPEN); свежесть SB1, рестарты и replay (D-01/D-04), времена и реакция на SB1=1 (D-13–D-15) также OPEN.
