# Прослеживаемость требований ТЗ ред. 6 для V2

**Источник:** `specification/ТЗ_СДУО_понятный_порядок_работы_редакция_6_ПРОЕКТ.docx`. Это **ПРОЕКТ для согласования** от 09.11.2026, не утверждённая заказчиком редакция. Сверять перед изменением требований. Ниже — сжатая карта; за полным юридическим текстом обращаться к оригинальному DOCX.

| ТЗ | Функция/ограничение | Раздел V2 | Проверка | Статус |
|---|---|---|---|---|
| 1.4 | Дополнительный разрыв существующей цепи управления ЩАО ~220 В; не силовая коммутация | SAFETY_AND_OPEN_DECISIONS | HW изолированный стенд после схемы | OPEN |
| 3.1 | Нормальный режим без дополнительного STOP | OPERATING_MODES | V2-SIM-01 | DESIGN |
| 3.2 | SB1 при исправной связи инициирует STOP | OPERATING_MODES | V2-SIM-02 | DESIGN |
| 3.3 | SB1 отпущена, непрерывная достоверная связь, lock нет -> снять штатный STOP | OPERATING_MODES | V2-SIM-03 | DESIGN, Fresh OPEN |
| 3.4 | SB2 полностью независима; K1 не шунтирует SB2 | SAFETY_AND_OPEN_DECISIONS | Электросхема + HW | NOT TESTED |
| 3.5 | Обрыв связи -> защитный STOP, без автоматического снятия при восстановлении | OPERATING_MODES | V2-SIM-04/05 | DESIGN; T35 FAIL в старой FBD |
| 3.6 | SB3 позволяет местный режим с отменой lock и ранее принятой SB1 после санкции | OPERATING_MODES | V2-SIM-06/07 | DESIGN |
| 3.7 | При неисправной оптике новые действия SB1 не доходят, нужен регламент | SAFETY_AND_OPEN_DECISIONS | Процедура персонала | OPEN |
| 3.8 | Удержанная SB3 при рестарте не создаёт разрешение | OPERATING_MODES | V2-SIM-08 | DESIGN |
| 3.9 | После ремонта актуальная SB1=1 имеет приоритет, SB1=0 -> контролируемый возврат | OPERATING_MODES | V2-SIM-09/10 | DESIGN |
| 3.10 | HL2 только по достоверной МЭ210-701, три фазы | SAFETY_AND_OPEN_DECISIONS | МЭ210 на стенде | NOT TESTED |
| 3.11 | Нельзя использовать старый STOP как достоверно свежий после восстановления | MODBUS_AND_FRESHNESS | V2-SIM-10/11 | OPEN, P04-02 FAIL для старого прототипа |
| 3.12 | K1 создаёт разрыв цепи; полярность/контакты согласовать | SAFETY_AND_OPEN_DECISIONS | Электросхема/HW | OPEN |
| 4.1–4.3 | HL1–HL4 информируют, не дают ложный сигнал «обесточено» | SAFETY_AND_OPEN_DECISIONS | SIM+измерения | OPEN |
| 5.1–5.5 | Рабочая схема, квалификация, оценка отказов, отсутствие повторного пуска | SAFETY_AND_OPEN_DECISIONS | HW/акт | OPEN |
| 8.1–8.5 | Приёмочные сценарии и протокол, действительное размыкание цепи | SIM_TEST_PLAN_V2 + акты стенда | Многоэтапно | NOT TESTED |
| 9.1 | Ссылка на СДУО-СС-01 ред. 2 | OPEN DECISIONS | Сверка источника | **КОНФЛИКТ: в Git только ред. 1** |

**Важно:** запуск новой V2 и успешный SIM сами по себе не подтверждают выполнение физических требований ТЗ, особенно 1.4/3.4/3.10/3.12/5/8.
